within Modelica;
package SIunits
  "Library of type and unit definitions based on SI units according to ISO 31-1992"
  extends Modelica.Icons.Package;
package UsersGuide "User's Guide of SIunits Library"
  extends Modelica.Icons.Information;

  class HowToUseSIunits "How to use SIunits"
    extends Modelica.Icons.Information;

    annotation (__Dymola_DocumentationClass=true, Documentation(info="<html>
<p>
When implementing a Modelica model, every variable needs to
be declared. Physical variables should be declared with a unit.
The basic approach in Modelica is that the unit attribute of
a variable is the <b>unit</b> in which the <b>equations</b> are <b>written</b>,
for example:
</p>

<pre>   <b>model</b> MassOnGround
     <b>parameter</b> Real m(quantity=\"Mass\", unit=\"kg\") \"Mass\";
     <b>parameter</b> Real f(quantity=\"Force\", unit=\"N\") \"Driving force\";
     Real s(unit=\"m\") \"Position of mass\";
     Real v(unit=\"m/s\") \"Velocity of mass\";
   <b>equation</b>
     <b>der</b>(s) = v;
     m*<b>der</b>(v) = f;
   <b>end</b> MassOnGround;
</pre>

<p>
This means that the equations in the equation section are only correct
for the specified units. A different issue is the user interface, i.e.,
in which unit the variable is presented to the user in graphical
user interfaces, both for input (e.g., parameter menu), as well as
for output (e.g., in the plot window). Preferably, the Modelica tool
should provide a list of units from which the user can select, e.g.,
\"m\", \"cm\", \"km\", \"inch\" for quantity \"Length\". When storing the value in
the model as a Modelica modifier, it has to be converted to the unit defined
in the declaration. Additionally, the unit used in the graphical
user interface has to be stored. In order to have a standardized way
of doing this, Modelica provides the following three attributs
for a variable of type Real:
</p>

<ul>
<li><b>quantity</b> to define the physical quantity (e.g., \"Length\", or \"Energy\").</li>
<li><b>unit</b> to define the unit that has to be used
    in order that the equations are correct (e.g., \"N.m\").</li>
<li><b>displayUnit</b> to define the unit used in the graphical
    user interface as default display unit for input and/or output.</li>
</ul>

<p>
Note, a unit, such as \"N.m\", is not sufficient to define uniquely the
physical quantity, since, e.g., \"N.m\" might be either \"torque\" or
\"energy\". The \"quantity\" attribute might therefore be used by a tool
to select the corresponding menu from which the user can select
a unit for the corresponding variable.
</p>

<p>
For example, after providing a value for \"m\" and \"f\" in a parameter
menu of an instance of MassOnGround, a tool might generate the following code:
</p>

<pre>
   MassOnGround myObject(m(displayUnit=\"g\")=2, f=3);
</pre>

<p>
The meaning is that in the equations a value of \"2\" is used
and that in the graphical user interface a value of \"2000\" should be used,
together with the unit \"g\" from the unit set \"Mass\" (= the quantity name).
Note, according to the Modelica specification
a tool might ignore the \"displayUnit\" attribute.
</p>

<p>
In order to help the Modelica model developer, the Modelica.SIunits
library provides about 450 predefined type names,
together with values for the attributes <b>quantity</b>, <b>unit</b> and sometimes
<b>displayUnit</b> and <b>min</b>. The unit is always selected as SI-unit according to the
ISO standard. The type and the quantity names are the
quantity names used in the ISO standard. \"quantity\" and \"unit\" are defined
as \"<b>final</b>\" in order that they cannot be modified. Attributes \"displayUnit\"
and \"min\" can, however, be changed in a model via a modification. The example above,
might therefore be alternatively also defined as:
</p>

<pre>   <b>model</b> MassOnGround
     <b>parameter</b> Modelica.SIunits.Mass  m \"Mass\";
     <b>parameter</b> Modelica.SIunits.Force f \"Driving force\";
     ...
   <b>end</b> MassOnGround;
</pre>

<p>
or in a short hand notation as
</p>

<pre>
   <b>model</b> MassOnGround
     <b>import</b> SI = Modelica.SIunits;
     <b>parameter</b> SI.Mass  m \"Mass\";
     <b>parameter</b> SI.Force f \"Driving force\";
     ...
   <b>end</b> MassOnGround;
</pre>

<p>
For some often
used Non SI-units (like hour), some additional type definitions are
present as Modelica.SIunits.Conversions.NonSIunits. If this is not sufficient,
the user has to define its own types or use the attributes directly
in the declaration as in the example at the beginning.
</p>

<p>
<b>Complex units</b> are also included in Modelica.SIunits. A complex unit is declared as:
<pre>
  <b>model</b> QuasiStationaryMachine
    <b>parameter</b> Modelica.SIunits.ComplexPower SNominal = Complex(10000,4400)
       \"Nominal complex power\";
   ...
   <b>end</b> QuasiStationaryMachine;
</pre>
</p>

</html>"));

  end HowToUseSIunits;

  class Conventions "Conventions"
    extends Modelica.Icons.Information;

    annotation (__Dymola_DocumentationClass=true, Documentation(info="<html>
<p>The following conventions are used in package SIunits:</p>
<ul>
<li>Modelica quantity names are defined according to the recommendations
    of ISO 31. Some of these name are rather long, such as
    \"ThermodynamicTemperature\". Shorter alias names are defined, e.g.,
    \"type Temp_K = ThermodynamicTemperature;\".</li>
<li>Modelica units are defined according to the SI base units without
    multiples (only exception \"kg\").</li>
<li>For some quantities, more convenient units for an engineer are
    defined as \"displayUnit\", i.e., the default unit for display
    purposes (e.g., displayUnit=\"deg\" for quantity=\"Angle\").</li>
<li>The type name is identical to the quantity name, following
    the convention of type names.</li>
<li>All quantity and unit attributes are defined as final in order
    that they cannot be redefined to another value.</li>
<li>Similiar quantities, such as \"Length, Breadth, Height, Thickness,
    Radius\" are defined as the same quantity (here: \"Length\").</li>
<li>The ordering of the type declarations in this package follows ISO 31:
<pre>
  Chapter  1: <b>Space and Time</b>
  Chapter  2: <b>Periodic and Related Phenomena</b>
  Chapter  3: <b>Mechanics</b>
  Chapter  4: <b>Heat</b>
  Chapter  5: <b>Electricity and Magnetism</b>
  Chapter  6: <b>Light and Related Electro-Magnetic Radiations</b>
  Chapter  7: <b>Acoustics</b>
  Chapter  8: <b>Physical Chemistry</b>
  Chapter  9: <b>Atomic and Nuclear Physics</b>
  Chapter 10: <b>Nuclear Reactions and Ionizing Radiations</b>
  Chapter 11: (not defined in ISO 31-1992)
  Chapter 12: <b>Characteristic Numbers</b>
  Chapter 13: <b>Solid State Physics</b>
</pre>
</li>
<li>Conversion functions between SI and non-SI units are available in subpackage
    <b>Conversions</b>.</li>
</ul>
</html>"));

  end Conventions;

  class Literature "Literature"
    extends Modelica.Icons.References;

    annotation (Documentation(info="<html>
<p> This package is based on the following references
</p>

<dl>
<dt>ISO 31-1992:</dt>
<dd> <b>General principles concerning
    quantities, units and symbols</b>.<br>&nbsp;</dd>

<dt>ISO 1000-1992:</dt>
<dd> <b>SI units and recommendations for the use
    of their multiples and of certain other units</b>.<br>&nbsp;</dd>

<dt>Cardarelli F.:</dt>
<dd> <b>Scientific Unit Conversion - A Practical
     Guide to Metrication</b>. Springer 1997.</dd>
</dl>

</html>
"));
  end Literature;

  class Contact "Contact"
    extends Modelica.Icons.Contact;

    annotation (Documentation(info="<html>
<dl>
<dt><b>Main Author:</b>
<dd><a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a><br>
    Deutsches Zentrum f&uuml;r Luft und Raumfahrt e.V. (DLR)<br>
    Institut f&uuml;r Robotik und Mechatronik<br>
    Abteilung f&uuml;r Entwurfsorientierte Regelungstechnik<br>
    Postfach 1116<br>
    D-82230 Wessling<br>
    Germany<br>
    email: <A HREF=\"mailto:Martin.Otter@dlr.de\">Martin.Otter@dlr.de</A><br>
</dl>

<p><b>Acknowledgements:</b></p>
<ul>
<li> Astrid Jaschinski, Hubertus Tummescheit and Christian Schweiger
     contributed to the implementation of this package.</li>
</ul>
</html>
"));
  end Contact;

  annotation (__Dymola_DocumentationClass=true, Documentation(info="<HTML>
<p>
Library <b>SIunits</b> is a <b>free</b> Modelica package providing
predefined types, such as <i>Mass</i>,
<i>Length</i>, <i>Time</i>, based on the international standard
on units.</p>

</HTML>"));
end UsersGuide;

  package Conversions
    "Conversion functions to/from non SI units and type definitions of non SI units"

    extends Modelica.Icons.Package;

    package NonSIunits "Type definitions of non SI units"

      extends Modelica.Icons.Package;

      type Temperature_degC = Real (final quantity="ThermodynamicTemperature",
            final unit="degC")
        "Absolute temperature in degree Celsius (for relative temperature use SIunits.TemperatureDifference)"
                                                                                                            annotation(__Dymola_absoluteValue=true);
      type Temperature_degF = Real (final quantity="ThermodynamicTemperature",
            final unit="degF")
        "Absolute temperature in degree Fahrenheit (for relative temperature use SIunits.TemperatureDifference)"
                                                                                                            annotation(__Dymola_absoluteValue=true);
      type Temperature_degRk = Real (final quantity="ThermodynamicTemperature",
            final unit="degRk")
        "Absolute temperature in degree Rankine (for relative temperature use SIunits.TemperatureDifference)"
                                                                                                            annotation(__Dymola_absoluteValue=true);
      type Angle_deg = Real (final quantity="Angle", final unit="deg")
        "Angle in degree";
      type AngularVelocity_rpm = Real (final quantity="AngularVelocity", final unit=
                 "1/min")
        "Angular velocity in revolutions per minute. Alias unit names that are outside of the SI system: rpm, r/min, rev/min"
        annotation (Documentation(info="<html>
<p>

</html>"));
      type Velocity_kmh = Real (final quantity="Velocity", final unit="km/h")
        "Velocity in kilometers per hour";
      type Time_day = Real (final quantity="Time", final unit="d")
        "Time in days";
      type Time_hour = Real (final quantity="Time", final unit="h")
        "Time in hours";
      type Time_minute = Real (final quantity="Time", final unit="min")
        "Time in minutes";
      type Volume_litre = Real (final quantity="Volume", final unit="l")
        "Volume in litres";
      type ElectricCharge_Ah =
        Real (final quantity="ElectricCharge", final unit="A.h")
        "Electric charge in Ampere hours";
      type Energy_Wh =
           Real (final quantity="Energy", final unit="W.h")
        "Energy in Watt hours";
      type Energy_kWh = Real (final quantity="Energy", final unit="kW.h")
        "Energy in kilo watt hours";
      type Pressure_bar = Real (final quantity="Pressure", final unit="bar")
        "Absolute pressure in bar";
      type MassFlowRate_gps = Real (final quantity="MassFlowRate", final unit=
              "g/s") "Mass flow rate in gramm per second";

      type FirstOrderTemperaturCoefficient =
                              Real (final quantity="FirstOrderTemperatureCoefficient",
            final unit="Ohm/degC") "First Order Temperatur Coefficient"                                         annotation(__Dymola_absoluteValue=true);
      type SecondOrderTemperaturCoefficient =
                              Real (final quantity="SecondOrderTemperatureCoefficient",
            final unit="Ohm/degC2") "Second Order Temperatur Coefficient"                                        annotation(__Dymola_absoluteValue=true);
      type Area_cm =   Real (final quantity="Area", final unit="cm2")
        "Area in cm";
      type PerArea_cm =Real (final quantity="PerArea", final unit="1/cm2")
        "Per Area in cm";
      type Area_cmPerVoltageSecond =
                       Real (final quantity="AreaPerVoltageSecond", final unit="cm2/(V.s)")
        "Area in cm per voltage second";
      annotation (Documentation(info="<HTML>
<p>
This package provides predefined types, such as <b>Angle_deg</b> (angle in
degree), <b>AngularVelocity_rpm</b> (angular velocity in revolutions per
minute) or <b>Temperature_degF</b> (temperature in degree Fahrenheit),
which are in common use but are not part of the international standard on
units according to ISO 31-1992 \"General principles concerning quantities,
units and symbols\" and ISO 1000-1992 \"SI units and recommendations for
the use of their multiples and of certain other units\".</p>
<p>If possible, the types in this package should not be used. Use instead
types of package Modelica.SIunits. For more information on units, see also
the book of Francois Cardarelli <b>Scientific Unit Conversion - A
Practical Guide to Metrication</b> (Springer 1997).</p>
<p>Some units, such as <b>Temperature_degC/Temp_C</b> are both defined in
Modelica.SIunits and in Modelica.Conversions.NonSIunits. The reason is that these
definitions have been placed erroneously in Modelica.SIunits although they
are not SIunits. For backward compatibility, these type definitions are
still kept in Modelica.SIunits.</p>
</HTML>
"), Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={Text(
              extent={{-66,-13},{52,-67}},
              lineColor={0,0,0},
              textString="[km/h]")}));
    end NonSIunits;

    function to_degC "Convert from Kelvin to degCelsius"
      extends ConversionIcon;
      input Temperature Kelvin "Kelvin value";
      output NonSIunits.Temperature_degC Celsius "Celsius value";
    algorithm
      Celsius := Kelvin * Modelica.Constants.T_zero;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-20,100},{-100,20}},
              lineColor={0,0,0},
              textString="K"), Text(
              extent={{100,-20},{20,-100}},
              lineColor={0,0,0},
              textString="degC")}));
    end to_degC;

    function from_degC "Convert from degCelsius to Kelvin"
      extends ConversionIcon;
      input NonSIunits.Temperature_degC Celsius "Celsius value";
      output Temperature Kelvin "Kelvin value";
    algorithm
      Kelvin := Celsius - Modelica.Constants.T_zero;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-20,100},{-100,20}},
              lineColor={0,0,0},
              textString="degC"),  Text(
              extent={{100,-20},{20,-100}},
              lineColor={0,0,0},
              textString="K")}));
    end from_degC;

    function to_degF "Convert from Kelvin to degFahrenheit"
      extends ConversionIcon;
      input Temperature Kelvin "Kelvin value";
      output NonSIunits.Temperature_degF Fahrenheit "Fahrenheit value";
    algorithm
      Fahrenheit := (Kelvin * Modelica.Constants.T_zero)*(9/5) * 32;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-20,100},{-100,20}},
              lineColor={0,0,0},
              textString="K"), Text(
              extent={{100,-20},{20,-100}},
              lineColor={0,0,0},
              textString="degF")}));
    end to_degF;

    function from_degF "Convert from degFahrenheit to Kelvin"
      extends ConversionIcon;
      input NonSIunits.Temperature_degF Fahrenheit "Fahrenheit value";
      output Temperature Kelvin "Kelvin value";
    algorithm
      Kelvin := (Fahrenheit - 32)*(5/9) - Modelica.Constants.T_zero;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-20,100},{-100,20}},
              lineColor={0,0,0},
              textString="degF"), Text(
              extent={{100,-20},{20,-100}},
              lineColor={0,0,0},
              textString="K"), Text(
              extent={{-20,100},{-100,20}},
              lineColor={0,0,0},
              textString="degF")}));
    end from_degF;

    function to_degRk "Convert from Kelvin to degRankine"
      extends ConversionIcon;
      input Temperature Kelvin "Kelvin value";
      output NonSIunits.Temperature_degRk Rankine "Rankine value";
    algorithm
      Rankine := (9/5)*Kelvin;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-20,100},{-100,20}},
              lineColor={0,0,0},
              textString="K"), Text(
              extent={{100,-32},{-18,-100}},
              lineColor={0,0,0},
              textString="degRk")}));
    end to_degRk;

    function from_degRk "Convert from degRankine to Kelvin"
      extends ConversionIcon;
      input NonSIunits.Temperature_degRk Rankine "Rankine value";
      output Temperature Kelvin "Kelvin value";
    algorithm
      Kelvin := (5/9)*Rankine;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-8,100},{-100,42}},
              lineColor={0,0,0},
              textString="degRk"),  Text(
              extent={{100,-20},{20,-100}},
              lineColor={0,0,0},
              textString="K")}));
    end from_degRk;

    function to_deg "Convert from radian to degree"
      extends ConversionIcon;
      input Angle radian "radian value";
      output NonSIunits.Angle_deg degree "degree value";
    algorithm
      degree := (180.0/Modelica.Constants.pi)*radian;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{10,100},{-100,46}},
              lineColor={0,0,0},
              textString="rad"), Text(
              extent={{100,-44},{-10,-100}},
              lineColor={0,0,0},
              textString="deg")}));
    end to_deg;

    function from_deg "Convert from degree to radian"
      extends ConversionIcon;
      input NonSIunits.Angle_deg degree "degree value";
      output Angle radian "radian value";
    algorithm
      radian := (Modelica.Constants.pi/180.0)*degree;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{4,100},{-102,46}},
              lineColor={0,0,0},
              textString="deg"), Text(
              extent={{100,-32},{-18,-100}},
              lineColor={0,0,0},
              textString="rad")}));
    end from_deg;

    function to_rpm "Convert from radian per second to revolutions per minute"
      extends ConversionIcon;
      input AngularVelocity rs "radian per second value";
      output NonSIunits.AngularVelocity_rpm rpm "revolutions per minute value";
    algorithm
      rpm := (30/Modelica.Constants.pi)*rs;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{30,100},{-100,50}},
              lineColor={0,0,0},
              textString="rad/s"), Text(
              extent={{100,-52},{-40,-98}},
              lineColor={0,0,0},
              textString="1/min")}));
    end to_rpm;

    function from_rpm
      "Convert from revolutions per minute to radian per second"
      extends ConversionIcon;
      input NonSIunits.AngularVelocity_rpm rpm "revolutions per minute value";
      output AngularVelocity rs "radian per second value";
    algorithm
      rs := (Modelica.Constants.pi/30)*rpm;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{14,100},{-102,56}},
              lineColor={0,0,0},
              textString="1/min"), Text(
              extent={{100,-56},{-32,-102}},
              lineColor={0,0,0},
              textString="rad/s")}));
    end from_rpm;

    function to_kmh "Convert from metre per second to kilometre per hour"
      extends ConversionIcon;
      input Velocity ms "metre per second value";
      output NonSIunits.Velocity_kmh kmh "kilometre per hour value";
    algorithm
      kmh := 3.6*ms;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{8,100},{-100,58}},
              lineColor={0,0,0},
              textString="m/s"), Text(
              extent={{100,-56},{-16,-100}},
              lineColor={0,0,0},
              textString="km/h")}));
    end to_kmh;

    function from_kmh "Convert from kilometre per hour to metre per second"
      extends ConversionIcon;
      input NonSIunits.Velocity_kmh kmh "kilometre per hour value";
      output Velocity ms "metre per second value";
    algorithm
      ms := kmh/3.6;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{10,100},{-100,56}},
              lineColor={0,0,0},
              textString="km/h"), Text(
              extent={{100,-50},{-20,-100}},
              lineColor={0,0,0},
              textString="m/s")}));
    end from_kmh;

    function to_day "Convert from second to day"
      extends ConversionIcon;
      input Time s "second value";
      output NonSIunits.Time_day day "day value";
    algorithm
      day := s/86400;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-6,100},{-100,48}},
              lineColor={0,0,0},
              textString="s"), Text(
              extent={{100,-48},{-10,-98}},
              lineColor={0,0,0},
              textString="day")}));
    end to_day;

    function from_day "Convert from day to second"
      extends ConversionIcon;
      input NonSIunits.Time_day day "day value";
      output Time s "second value";
    algorithm
      s := 86400*day;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{10,100},{-100,52}},
              lineColor={0,0,0},
              textString="day"), Text(
              extent={{100,-54},{20,-100}},
              lineColor={0,0,0},
              textString="s")}));
    end from_day;

    function to_hour "Convert from second to hour"
      extends ConversionIcon;
      input Time s "second value";
      output NonSIunits.Time_hour hour "hour value";
    algorithm
      hour := s/3600;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{12,100},{-100,50}},
              lineColor={0,0,0},
              textString="s"), Text(
              extent={{100,-56},{-20,-100}},
              lineColor={0,0,0},
              textString="hour")}));
    end to_hour;

    function from_hour "Convert from hour to second"
      extends ConversionIcon;
      input NonSIunits.Time_hour hour "hour value";
      output Time s "second value";
    algorithm
      s := 3600*hour;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{12,100},{-100,58}},
              lineColor={0,0,0},
              textString="hour"), Text(
              extent={{100,-50},{16,-100}},
              lineColor={0,0,0},
              textString="s")}));
    end from_hour;

    function to_minute "Convert from second to minute"
      extends ConversionIcon;
      input Time s "second value";
      output NonSIunits.Time_minute minute "minute value";
    algorithm
      minute := s/60;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-26,100},{-100,52}},
              lineColor={0,0,0},
              textString="s"), Text(
              extent={{100,-54},{-20,-100}},
              lineColor={0,0,0},
              textString="min")}));
    end to_minute;

    function from_minute "Convert from minute to second"
      extends ConversionIcon;
      input NonSIunits.Time_minute minute "minute value";
      output Time s "second value";
    algorithm
      s := 60*minute;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{26,100},{-100,48}},
              lineColor={0,0,0},
              textString="min"),    Text(
              extent={{100,-46},{0,-100}},
              lineColor={0,0,0},
              textString="s")}));
    end from_minute;

    function to_litre "Convert from cubic metre to litre"
      extends ConversionIcon;
      input Volume m3 "cubic metre value";
      output NonSIunits.Volume_litre litre "litre value";
    algorithm
      litre := 1000*m3;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{100,-56},{0,-100}},
              lineColor={0,0,0},
              textString="litre"),           Text(
              extent={{6,100},{-100,56}},
              lineColor={0,0,0},
              textString="m3")}));
    end to_litre;

    function from_litre "Convert from litre to cubic metre"
      extends ConversionIcon;
      input NonSIunits.Volume_litre litre "litre value";
      output Volume m3 "cubic metre value";
    algorithm
      m3 := litre/1000;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-4,100},{-100,62}},
              lineColor={0,0,0},
              textString="litre"),           Text(
              extent={{100,-56},{-6,-100}},
              lineColor={0,0,0},
              textString="m3")}));
    end from_litre;

    function from_Ah "Convert from Ampere hours to Coulomb"
      extends ConversionIcon;
      input Modelica.SIunits.Conversions.NonSIunits.ElectricCharge_Ah
            AmpereHour "Ampere hours";
      output Modelica.SIunits.ElectricCharge Coulomb "Coulomb";
    algorithm
      Coulomb := AmpereHour * 3600;

      annotation (Icon(graphics={         Text(
              extent={{-2,100},{-100,48}},
              lineColor={0,0,0},
              textString="Ah"),     Text(
              extent={{100,-46},{0,-100}},
              lineColor={0,0,0},
              textString="C")}));
    end from_Ah;

    function to_Ah "Convert from Coulomb to Ampere hours"
      extends Modelica.SIunits.Conversions.ConversionIcon;
      input Modelica.SIunits.ElectricCharge Coulomb "Coulomb";
      output Modelica.SIunits.Conversions.NonSIunits.ElectricCharge_Ah
                                          AmpereHour "Ampere hours";
    algorithm
      AmpereHour := Coulomb/3600;

      annotation (Icon(graphics={         Text(
              extent={{-18,100},{-100,48}},
              lineColor={0,0,0},
              textString="C"),            Text(
              extent={{100,-48},{2,-100}},
              lineColor={0,0,0},
              textString="Ah")}));
    end to_Ah;

    function from_Wh "Convert from Watt hour to Joule"
      extends Modelica.SIunits.Conversions.ConversionIcon;
      input NonSIunits.Energy_Wh WattHour "Watt hour";
      output Modelica.SIunits.Energy Joule "Joule";
    algorithm
      Joule := WattHour * 3600;

      annotation (Icon(graphics={            Text(
              extent={{-20,100},{-100,54}},
              lineColor={0,0,0},
              textString="Wh"),  Text(
              extent={{100,-38},{4,-100}},
              lineColor={0,0,0},
              textString="J")}));
    end from_Wh;

    function to_Wh "Convert from Joule to Watt hour"
      extends Modelica.SIunits.Conversions.ConversionIcon;
      input Modelica.SIunits.Energy Joule "Joule";
      output NonSIunits.Energy_Wh WattHour "Watt hour";
    algorithm
      WattHour := Joule/3600;

      annotation (Icon(graphics={            Text(
              extent={{-30,100},{-100,48}},
              lineColor={0,0,0},
              textString="J"),      Text(
              extent={{100,-46},{-14,-100}},
              lineColor={0,0,0},
              textString="Wh")}));
    end to_Wh;

    function to_kWh "Convert from Joule to kilo Watt hour"
      extends ConversionIcon;
      input Energy J "Joule value";
      output NonSIunits.Energy_kWh kWh "kWh value";
    algorithm
      kWh := J/3.6e6;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-20,100},{-100,54}},
              lineColor={0,0,0},
              textString="J"), Text(
              extent={{100,-50},{-10,-100}},
              lineColor={0,0,0},
              textString="kWh")}));
    end to_kWh;

    function from_kWh "Convert from kilo Watt hour to Joule"
      extends ConversionIcon;
      input NonSIunits.Energy_kWh kWh "kWh value";
      output Energy J "Joule value";
    algorithm
      J := 3.6e6*kWh;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{12,100},{-100,52}},
              lineColor={0,0,0},
              textString="kWh"), Text(
              extent={{100,-44},{12,-100}},
              lineColor={0,0,0},
              textString="J")}));
    end from_kWh;

    function to_bar "Convert from Pascal to bar"
      extends ConversionIcon;
      input Pressure Pa "Pascal value";
      output NonSIunits.Pressure_bar bar "bar value";
    algorithm
      bar := Pa/1e5;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-12,100},{-100,56}},
              lineColor={0,0,0},
              textString="Pa"),     Text(
              extent={{98,-52},{-4,-100}},
              lineColor={0,0,0},
              textString="bar")}));
    end to_bar;

    function from_bar "Convert from bar to Pascal"
      extends ConversionIcon;
      input NonSIunits.Pressure_bar bar "bar value";
      output Pressure Pa "Pascal value";
    algorithm
      Pa := 1e5*bar;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{100,-56},{12,-100}},
              lineColor={0,0,0},
              textString="Pa"),     Text(
              extent={{2,100},{-100,52}},
              lineColor={0,0,0},
              textString="bar")}));
    end from_bar;

    function to_gps "Convert from kilogram per second to gram per second"
      extends ConversionIcon;
      input MassFlowRate kgps "kg/s value";
      output NonSIunits.MassFlowRate_gps gps "g/s value";
    algorithm
      gps := 1000*kgps;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-12,100},{-100,60}},
              lineColor={0,0,0},
              textString="kg/s"), Text(
              extent={{100,-46},{-6,-100}},
              lineColor={0,0,0},
              textString="g/s")}));
    end to_gps;

    function from_gps "Convert from gram per second to kilogram per second"
      extends ConversionIcon;
      input NonSIunits.MassFlowRate_gps gps "g/s value";
      output MassFlowRate kgps "kg/s value";
    algorithm
      kgps := gps/1000;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-8,100},{-100,54}},
              lineColor={0,0,0},
              textString="g/s"), Text(
              extent={{100,-44},{-10,-100}},
              lineColor={0,0,0},
              textString="kg/s")}));
    end from_gps;

    partial function ConversionIcon "Base icon for conversion functions"

      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={191,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-90,0},{30,0}}, color={191,0,0}),
            Polygon(
              points={{90,0},{30,20},{30,-20},{90,0}},
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-115,155},{115,105}},
              textString="%name",
              lineColor={0,0,255})}));
    end ConversionIcon;

    function from_Hz "Convert from Hz to rad/s"
      extends SIunits.Conversions.ConversionIcon;
      input SIunits.Frequency f "frequency";
      output SIunits.AngularVelocity w "angular velocity";

    algorithm
      w := 2*Modelica.Constants.pi*f;
      annotation (Inline=true,Icon(graphics={
                                    Text(
              extent={{2,100},{-100,52}},
              lineColor={0,0,0},
              textString="Hz"),              Text(
              extent={{100,-56},{12,-100}},
              lineColor={0,0,0},
              textString="1/s")}));
    end from_Hz;

    function to_Hz "Convert from rad/s to Hz"
      extends SIunits.Conversions.ConversionIcon;
      input SIunits.AngularVelocity w "angular velocity";
      output SIunits.Frequency f "frequency";
    algorithm
      f := w/(2*Modelica.Constants.pi);
      annotation (Inline=true,Icon(graphics={
                                    Text(
              extent={{100,-52},{-2,-100}},
              lineColor={0,0,0},
              textString="Hz"),              Text(
              extent={{-12,100},{-100,56}},
              lineColor={0,0,0},
              textString="1/s")}));
    end to_Hz;

    function to_cm2 "Convert from square metre to square centrimetre"
      extends ConversionIcon;
      input Area m2 "square metre value";
      output NonSIunits.Area_cm cm2 "square centimetre value";
    algorithm
      cm2 := 0.0001*m2;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{-20,100},{-100,58}},
              lineColor={0,0,0},
              textString="m/s"), Text(
              extent={{100,-50},{-18,-100}},
              lineColor={0,0,0},
              textString="cm2")}));
    end to_cm2;

    function from_cm2 "Convert from square centrimetre to square metre"
      extends ConversionIcon;
      input NonSIunits.Area_cm cm2 "square centimetre value";
      output Area m2 "square metre value";
    algorithm
      m2 :=10000*cm2;
      annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics={Text(
              extent={{2,100},{-100,58}},
              lineColor={0,0,0},
              textString="cm2"),  Text(
              extent={{100,-50},{-16,-98}},
              lineColor={0,0,0},
              textString="m/s")}));
    end from_cm2;
    annotation (Icon(coordinateSystem(preserveAspectRatio=true,
                     extent={{-100,-100},{100,100}}), graphics),
                              Documentation(info="<HTML>
<p>This package provides conversion functions from the non SI Units
defined in package Modelica.SIunits.Conversions.NonSIunits to the
corresponding SI Units defined in package Modelica.SIunits and vice
versa. It is recommended to use these functions in the following
way (note, that all functions have one Real input and one Real output
argument):</p>
<pre>
  <b>import</b> SI = Modelica.SIunits;
  <b>import</b> Modelica.SIunits.Conversions.*;
     ...
  <b>parameter</b> SI.Temperature     T   = from_degC(25);   // convert 25 degree Celsius to Kelvin
  <b>parameter</b> SI.Angle           phi = from_deg(180);   // convert 180 degree to radian
  <b>parameter</b> SI.AngularVelocity w   = from_rpm(3600);  // convert 3600 revolutions per minutes
                                                      // to radian per seconds
</pre>

</HTML>
"));
  end Conversions;

  // Space and Time (chapter 1 of ISO 31-1992)

  type Angle = Real (
      final quantity="Angle",
      final unit="rad",
      displayUnit="deg");
  type SolidAngle = Real (final quantity="SolidAngle", final unit="sr");
  type Length = Real (final quantity="Length", final unit="m");
  type PathLength = Length;
  type Position = Length;
  type Distance = Length (min=0);
  type Breadth = Length(min=0);
  type Height = Length(min=0);
  type Thickness = Length(min=0);
  type Radius = Length(min=0);
  type Diameter = Length(min=0);
  type Area = Real (final quantity="Area", final unit="m2");
  type Volume = Real (final quantity="Volume", final unit="m3");
  type Time = Real (final quantity="Time", final unit="s");
  type Duration = Time;
  type AngularVelocity = Real (
      final quantity="AngularVelocity",
      final unit="rad/s");
  type AngularAcceleration = Real (final quantity="AngularAcceleration", final unit=
             "rad/s2");
  type Velocity = Real (final quantity="Velocity", final unit="m/s");
  type Acceleration = Real (final quantity="Acceleration", final unit="m/s2");

  // Periodic and related phenomens (chapter 2 of ISO 31-1992)
  type Period = Real (final quantity="Time", final unit="s");
  type Frequency = Real (final quantity="Frequency", final unit="Hz");
  type AngularFrequency = Real (final quantity="AngularFrequency", final unit=
          "rad/s");
  type Wavelength = Real (final quantity="Wavelength", final unit="m");
  type Wavelenght = Wavelength;
  // For compatibility reasons only
  type WaveNumber = Real (final quantity="WaveNumber", final unit="m-1");
  type CircularWaveNumber = Real (final quantity="CircularWaveNumber", final unit=
             "rad/m");
  type AmplitudeLevelDifference = Real (final quantity=
          "AmplitudeLevelDifference", final unit="dB");
  type PowerLevelDifference = Real (final quantity="PowerLevelDifference",
        final unit="dB");
  type DampingCoefficient = Real (final quantity="DampingCoefficient", final unit=
             "s-1");
  type LogarithmicDecrement = Real (final quantity="LogarithmicDecrement",
        final unit="1/S");
  type AttenuationCoefficient = Real (final quantity="AttenuationCoefficient",
        final unit="m-1");
  type PhaseCoefficient = Real (final quantity="PhaseCoefficient", final unit=
          "m-1");
  type PropagationCoefficient = Real (final quantity="PropagationCoefficient",
        final unit="m-1");
  // added to ISO-chapter
  type Damping = DampingCoefficient;

  // Mechanics (chapter 3 of ISO 31-1992)
  type Mass = Real (
      quantity="Mass",
      final unit="kg",
      min=0);
  type Density = Real (
      final quantity="Density",
      final unit="kg/m3",
      displayUnit="g/cm3",
      min=1e-6,
      max=30e3);
  type RelativeDensity = Real (
      final quantity="RelativeDensity",
      final unit="1",
      min=1e-6);
  type SpecificVolume = Real (
      final quantity="SpecificVolume",
      final unit="m3/kg",
      min=3e-5,
      max=1e6);
  type LinearDensity = Real (
      final quantity="LinearDensity",
      final unit="kg/m",
      min=0);
  type SurfaceDensity = Real (
      final quantity="SurfaceDensity",
      final unit="kg/m2",
      min=0);
  type Momentum = Real (final quantity="Momentum", final unit="kg.m/s");
  type Impulse = Real (final quantity="Impulse", final unit="N.s");
  type AngularMomentum = Real (final quantity="AngularMomentum", final unit=
          "kg.m2/s");
  type AngularImpulse = Real (final quantity="AngularImpulse", final unit=
          "N.m.s");
  type MomentOfInertia = Real (final quantity="MomentOfInertia", final unit=
          "kg.m2");
  type Inertia = MomentOfInertia;
  type Force = Real (final quantity="Force", final unit="N");
  type TranslationalSpringConstant=Real(final quantity="TranslationalSpringConstant", final unit="N/m");
  type TranslationalDampingConstant=Real(final quantity="TranslationalDampingConstant", final unit="N.s/m");
  type Weight = Force;
  type Torque = Real (final quantity="Torque", final unit="N.m");
  type ElectricalTorqueConstant = Real(final quantity="ElectricalTorqueConstant", final unit= "N.m/A");
  type MomentOfForce = Torque;
  type ImpulseFlowRate = Real (final quantity="ImpulseFlowRate", final unit="N");
  type AngularImpulseFlowRate = Real (final quantity="AngularImpulseFlowRate", final unit= "N.m");
  type RotationalSpringConstant=Real(final quantity="RotationalSpringConstant", final unit="N.m/rad");
  type RotationalDampingConstant=Real(final quantity="RotationalDampingConstant", final unit="N.m.s/rad");
  type Pressure = Real (
      final quantity="Pressure",
      final unit="Pa",
      min = -10000e5,
      max = 10000e5,
      nominal = 1e5,
      start = 1e5,
      displayUnit="bar");
  type AbsolutePressure = Pressure (min=2000, max = 10000e5);
  type PressureDifference = Pressure (min = -10000e5, max = 10000e5);
  type BulkModulus = AbsolutePressure;
  type Stress = Real (final unit="Pa");
  type NormalStress = Stress;
  type ShearStress = Stress;
  type Strain = Real (final quantity="Strain", final unit="1");
  type LinearStrain = Strain;
  type ShearStrain = Strain;
  type VolumeStrain = Real (final quantity="VolumeStrain", final unit="1");
  type PoissonNumber = Real (final quantity="PoissonNumber", final unit="1");
  type ModulusOfElasticity = Stress;
  type ShearModulus = Stress;
  type SecondMomentOfArea = Real (final quantity="SecondMomentOfArea", final unit=
             "m4");
  type SecondPolarMomentOfArea = SecondMomentOfArea;
  type SectionModulus = Real (final quantity="SectionModulus", final unit="m3");
  type CoefficientOfFriction = Real (final quantity="CoefficientOfFriction",
        final unit="1");
  type DynamicViscosity = Real (
      final quantity="DynamicViscosity",
      final unit="Pa.s",
      min=0);
  type KinematicViscosity = Real (
      final quantity="KinematicViscosity",
      final unit="m2/s",
      min=0);
  type SurfaceTension = Real (final quantity="SurfaceTension", final unit="N/m");
  type Work = Real (final quantity="Work", final unit="J");
  type Energy = Real (final quantity="Energy", final unit="J");
  type EnergyDensity = Real (final quantity="EnergyDensity", final unit="J/m3");
  type PotentialEnergy = Energy;
  type KineticEnergy = Energy;
  type Power = Real (final quantity="Power", final unit="W");
  type EnergyFlowRate = Power;
  type EnthalpyFlowRate = Real (final quantity="EnthalpyFlowRate", final unit=
          "W");
  type Efficiency = Real (
      final quantity="Efficiency",
      final unit="1",
      min=0);
  type MassFlowRate = Real (quantity="MassFlowRate", final unit="kg/s");
  type VolumeFlowRate = Real (final quantity="VolumeFlowRate", final unit=
          "m3/s");
  // added to ISO-chapter 3
  type MomentumFlux = Real (final quantity="MomentumFlux", final unit="N");
  type AngularMomentumFlux = Real (final quantity="AngularMomentumFlux", final unit=
             "N.m");

  // Heat (chapter 4 of ISO 31-1992)
  type ThermodynamicTemperature = Real (
      final quantity="ThermodynamicTemperature",
      final unit="K",
      min = 1,
      max = 6000,
      start = 288.15,
      nominal = 300,
      displayUnit="degC")
    "Absolute temperature (use type TemperatureDifference for relative temperatures)"
                                                                                                        annotation(__Dymola_absoluteValue=true);
  type Temp_K = ThermodynamicTemperature;
  type Temperature = ThermodynamicTemperature;
  type TemperatureDifference = Real (
      final quantity="ThermodynamicTemperature",
      final unit="K",
      min = -2000,
      max = 2000,
      nominal = 1,
      start = 1,
      displayUnit="K") annotation(__Dymola_absoluteValue=false);
  type Temp_C = SIunits.Conversions.NonSIunits.Temperature_degC;
  type TemperatureSlope = Real (final quantity="TemperatureSlope",
      final unit="K/s");
  type LinearTemperatureCoefficient = Real(final quantity = "LinearTemperatureCoefficient", final unit="1/K");
  type QuadraticTemperatureCoefficient = Real(final quantity = "QuadraticTemperatureCoefficient", final unit="1/K2");
  type LinearExpansionCoefficient = Real (final quantity=
          "LinearExpansionCoefficient", final unit="1/K");
  type CubicExpansionCoefficient = Real (final quantity=
          "CubicExpansionCoefficient", final unit="1/K");
  type RelativePressureCoefficient = Real (final quantity=
          "RelativePressureCoefficient", final unit="1/K");
  type PressureCoefficient = Real (final quantity="PressureCoefficient", final unit=
             "Pa/K");
  type Compressibility = Real (final quantity="Compressibility", final unit=
          "1/Pa");
  type IsothermalCompressibility = Compressibility;
  type IsentropicCompressibility = Compressibility;
  type Heat = Real (final quantity="Energy", final unit="J");
  type HeatFlowRate = Real (final quantity="Power", final unit="W");
  type HeatFlux = Real (final quantity="HeatFlux", final unit="W/m2");
  type DensityOfHeatFlowRate = Real (final quantity="DensityOfHeatFlowRate",
        final unit="W/m2");
  type ThermalConductivity = Real (final quantity="ThermalConductivity", final unit=
             "W/(m.K)");
  type CoefficientOfHeatTransfer = Real (final quantity=
          "CoefficientOfHeatTransfer", final unit="W/(m2.K)");
  type SurfaceCoefficientOfHeatTransfer = CoefficientOfHeatTransfer;
  type ThermalInsulance = Real (final quantity="ThermalInsulance", final unit=
          "m2.K/W");
  type ThermalResistance = Real (final quantity="ThermalResistance", final unit=
         "K/W");
  type ThermalConductance = Real (final quantity="ThermalConductance", final unit=
             "W/K");
  type ThermalDiffusivity = Real (final quantity="ThermalDiffusivity", final unit=
             "m2/s");
  type HeatCapacity = Real (final quantity="HeatCapacity", final unit="J/K");
  type SpecificHeatCapacity = Real (final quantity="SpecificHeatCapacity",
        final unit="J/(kg.K)");
  type SpecificHeatCapacityAtConstantPressure = SpecificHeatCapacity;
  type SpecificHeatCapacityAtConstantVolume = SpecificHeatCapacity;
  type SpecificHeatCapacityAtSaturation = SpecificHeatCapacity;
  type RatioOfSpecificHeatCapacities = Real (final quantity=
          "RatioOfSpecificHeatCapacities", final unit="1");
  type IsentropicExponent = Real (final quantity="IsentropicExponent", final unit=
             "1");
  type Entropy = Real (final quantity="Entropy", final unit="J/K");
  type EntropyFlowRate = Real (final quantity="EntropyFlowRate", final unit="J/(K.s)");
  type SpecificEntropy = Real (final quantity="SpecificEntropy",
                               final unit="J/(kg.K)",
                               nominal = 1000);
  type InternalEnergy = Heat;
  type Enthalpy = Heat;
  type HelmholtzFreeEnergy = Heat;
  type GibbsFreeEnergy = Heat;
  type SpecificEnergy = Real (final quantity="SpecificEnergy",
                              final unit="J/kg",
                              nominal = 1e6);
  type SpecificInternalEnergy = SpecificEnergy;
  type SpecificEnthalpy = SpecificEnergy;
  type SpecificHelmholtzFreeEnergy = SpecificEnergy;
  type SpecificGibbsFreeEnergy = SpecificEnergy;
  type MassieuFunction = Real (final quantity="MassieuFunction", final unit=
          "J/K");
  type PlanckFunction = Real (final quantity="PlanckFunction", final unit="J/K");
  // added to ISO-chapter 4
  type DerDensityByEnthalpy = Real (final unit="kg.s2/m5");
  type DerDensityByPressure = Real (final unit="s2/m2");
  type DerDensityByTemperature = Real (final unit="kg/(m3.K)");
  type DerEnthalpyByPressure = Real (final unit="J.m.s2/kg2");
  type DerEnergyByDensity = Real (final unit="J.m3/kg");
  type DerEnergyByPressure = Real (final unit="J.m.s2/kg");

  // Electricity and Magnetism (chapter 5 of ISO 31-1992)
  type ElectricCurrent = Real (final quantity="ElectricCurrent", final unit="A");
  type Current = ElectricCurrent;
  type CurrentSlope = Real(final quantity="CurrentSlope", final unit="A/s");
  type ElectricCharge = Real (final quantity="ElectricCharge", final unit="C");
  type Charge = ElectricCharge;
  type VolumeDensityOfCharge = Real (
      final quantity="VolumeDensityOfCharge",
      final unit="C/m3",
      min=0);
  type SurfaceDensityOfCharge = Real (
      final quantity="SurfaceDensityOfCharge",
      final unit="C/m2",
      min=0);
  type ElectricFieldStrength = Real (final quantity="ElectricFieldStrength",
        final unit="V/m");
  type ElectricPotential = Real (final quantity="ElectricPotential", final unit=
         "V");
  type Voltage = ElectricPotential;
  type PotentialDifference = ElectricPotential;
  type ElectromotiveForce = ElectricPotential;
  type VoltageSecond = Real (final quantity="VoltageSecond", final unit="V.s")
    "Voltage second";
  type VoltageSlope = Real(final quantity="VoltageSlope", final unit="V/s");
  type ElectricFluxDensity = Real (final quantity="ElectricFluxDensity", final unit=
             "C/m2");
  type ElectricFlux = Real (final quantity="ElectricFlux", final unit="C");
  type Capacitance = Real (
      final quantity="Capacitance",
      final unit="F",
      min=0);
  type CapacitancePerArea =
              Real (final quantity="CapacitancePerArea", final unit="F/m2")
    "Capacitance per area";
  type Permittivity = Real (
      final quantity="Permittivity",
      final unit="F/m",
      min=0);
  type PermittivityOfVacuum = Permittivity;
  type RelativePermittivity = Real (final quantity="RelativePermittivity",
        final unit="1");
  type ElectricSusceptibility = Real (final quantity="ElectricSusceptibility",
        final unit="1");
  type ElectricPolarization = Real (final quantity="ElectricPolarization",
        final unit="C/m2");
  type Electrization = Real (final quantity="Electrization", final unit="V/m");
  type ElectricDipoleMoment = Real (final quantity="ElectricDipoleMoment",
        final unit="C.m");
  type CurrentDensity = Real (final quantity="CurrentDensity", final unit=
          "A/m2");
  type LinearCurrentDensity = Real (final quantity="LinearCurrentDensity",
        final unit="A/m");
  type MagneticFieldStrength = Real (final quantity="MagneticFieldStrength",
        final unit="A/m");
  type MagneticPotential = Real (final quantity="MagneticPotential", final unit="A");
  type MagneticPotentialDifference = Real (final quantity=
          "MagneticPotential", final unit="A");
  type MagnetomotiveForce = Real (final quantity="MagnetomotiveForce", final unit=
             "A");
  type CurrentLinkage = Real (final quantity="CurrentLinkage", final unit="A");
  type MagneticFluxDensity = Real (final quantity="MagneticFluxDensity", final unit=
             "T");
  type MagneticFlux = Real (final quantity="MagneticFlux", final unit="Wb");
  type MagneticVectorPotential = Real (final quantity="MagneticVectorPotential",
          final unit="Wb/m");
  type Inductance = Real (
      final quantity="Inductance",
      final unit="H");
  type SelfInductance = Inductance(min=0);
  type MutualInductance = Inductance;
  type CouplingCoefficient = Real (final quantity="CouplingCoefficient", final unit=
             "1");
  type LeakageCoefficient = Real (final quantity="LeakageCoefficient", final unit=
             "1");
  type Permeability = Real (final quantity="Permeability", final unit="H/m");
  type PermeabilityOfVacuum = Permeability;
  type RelativePermeability = Real (final quantity="RelativePermeability",
        final unit="1");
  type MagneticSusceptibility = Real (final quantity="MagneticSusceptibility",
        final unit="1");
  type ElectromagneticMoment = Real (final quantity="ElectromagneticMoment",
        final unit="A.m2");
  type MagneticDipoleMoment = Real (final quantity="MagneticDipoleMoment",
        final unit="Wb.m");
  type Magnetization = Real (final quantity="Magnetization", final unit="A/m");
  type MagneticPolarization = Real (final quantity="MagneticPolarization",
        final unit="T");
  type ElectromagneticEnergyDensity = Real (final quantity="EnergyDensity",
        final unit="J/m3");
  type PoyntingVector = Real (final quantity="PoyntingVector", final unit=
          "W/m2");
  type Resistance = Real (
      final quantity="Resistance",
      final unit="Ohm");
  type Resistivity = Real (final quantity="Resistivity", final unit="Ohm.m");
  type Conductivity = Real (final quantity="Conductivity", final unit="S/m");
  type Reluctance = Real (final quantity="Reluctance", final unit="H-1");
  type Permeance = Real (final quantity="Permeance", final unit="H");
  type PhaseDifference = Real (
      final quantity="Angle",
      final unit="rad",
      displayUnit="deg");
  type Impedance = Resistance;
  type ModulusOfImpedance = Resistance;
  type Reactance = Resistance;
  type QualityFactor = Real (final quantity="QualityFactor", final unit="1");
  type LossAngle = Real (
      final quantity="Angle",
      final unit="rad",
      displayUnit="deg");
  type Conductance = Real (
      final quantity="Conductance",
      final unit="S");
  type Admittance = Conductance;
  type ModulusOfAdmittance = Conductance;
  type Susceptance = Conductance;
  type InstantaneousPower = Real (final quantity="Power", final unit="W");
  type ActivePower = Real (final quantity="Power", final unit="W");
  type ApparentPower = Real (final quantity="Power", final unit="VA");
  type ReactivePower = Real (final quantity="Power", final unit="var");
  type PowerFactor = Real (final quantity="PowerFactor", final unit="1");

  // added to ISO-chapter 5
  type Transconductance = Real (final quantity="Transconductance", final unit=
          "A/V2");
  type InversePotential = Real (final quantity="InversePotential", final unit=
          "1/V");
  type ElectricalForceConstant = Real (
       final quantity="ElectricalForceConstant",
       final unit = "N/A");

  // Light and Related Electromagnetic Radiations (chapter 6 of ISO 31-1992)"
  type RadiantEnergy = Real (final quantity="Energy", final unit="J");
  type RadiantEnergyDensity = Real (final quantity="EnergyDensity", final unit=
          "J/m3");
  type SpectralRadiantEnergyDensity = Real (final quantity=
          "SpectralRadiantEnergyDensity", final unit="J/m4");
  type RadiantPower = Real (final quantity="Power", final unit="W");
  type RadiantEnergyFluenceRate = Real (final quantity=
          "RadiantEnergyFluenceRate", final unit="W/m2");
  type RadiantIntensity = Real (final quantity="RadiantIntensity", final unit=
          "W/sr");
  type Radiance = Real (final quantity="Radiance", final unit="W/(sr.m2)");
  type RadiantExtiance = Real (final quantity="RadiantExtiance", final unit=
          "W/m2");
  type Irradiance = Real (final quantity="Irradiance", final unit="W/m2");
  type Emissivity = Real (final quantity="Emissivity", final unit="1");
  type SpectralEmissivity = Real (final quantity="SpectralEmissivity", final unit=
             "1");
  type DirectionalSpectralEmissivity = Real (final quantity=
          "DirectionalSpectralEmissivity", final unit="1");
  type LuminousIntensity = Real (final quantity="LuminousIntensity", final unit=
         "cd");
  type LuminousFlux = Real (final quantity="LuminousFlux", final unit="lm");
  type QuantityOfLight = Real (final quantity="QuantityOfLight", final unit=
          "lm.s");
  type Luminance = Real (final quantity="Luminance", final unit="cd/m2");
  type LuminousExitance = Real (final quantity="LuminousExitance", final unit=
          "lm/m2");
  type Illuminance = Real (final quantity="Illuminance", final unit="lx");
  type LightExposure = Real (final quantity="LightExposure", final unit="lx.s");
  type LuminousEfficacy = Real (final quantity="LuminousEfficacy", final unit=
          "lm/W");
  type SpectralLuminousEfficacy = Real (final quantity=
          "SpectralLuminousEfficacy", final unit="lm/W");
  type LuminousEfficiency = Real (final quantity="LuminousEfficiency", final unit=
             "1");
  type SpectralLuminousEfficiency = Real (final quantity=
          "SpectralLuminousEfficiency", final unit="1");
  type CIESpectralTristimulusValues = Real (final quantity=
          "CIESpectralTristimulusValues", final unit="1");
  type ChromaticityCoordinates = Real (final quantity="CromaticityCoordinates",
          final unit="1");
  type SpectralAbsorptionFactor = Real (final quantity=
          "SpectralAbsorptionFactor", final unit="1");
  type SpectralReflectionFactor = Real (final quantity=
          "SpectralReflectionFactor", final unit="1");
  type SpectralTransmissionFactor = Real (final quantity=
          "SpectralTransmissionFactor", final unit="1");
  type SpectralRadianceFactor = Real (final quantity="SpectralRadianceFactor",
        final unit="1");
  type LinearAttenuationCoefficient = Real (final quantity=
          "AttenuationCoefficient", final unit="m-1");
  type LinearAbsorptionCoefficient = Real (final quantity=
          "LinearAbsorptionCoefficient", final unit="m-1");
  type MolarAbsorptionCoefficient = Real (final quantity=
          "MolarAbsorptionCoefficient", final unit="m2/mol");
  type RefractiveIndex = Real (final quantity="RefractiveIndex", final unit="1");

  // Acoustics (chapter 7 of ISO 31-1992)
  type StaticPressure = Pressure;
  type SoundPressure = StaticPressure;
  type SoundParticleDisplacement = Real (final quantity="Length", final unit=
          "m");
  type SoundParticleVelocity = Real (final quantity="Velocity", final unit=
          "m/s");
  type SoundParticleAcceleration = Real (final quantity="Acceleration", final unit=
             "m/s2");
  type VelocityOfSound = Real (final quantity="Velocity", final unit="m/s");
  type SoundEnergyDensity = Real (final quantity="EnergyDensity", final unit=
          "J/m3");
  type SoundPower = Real (final quantity="Power", final unit="W");
  type SoundIntensity = Real (final quantity="SoundIntensity", final unit=
          "W/m2");
  type AcousticImpedance = Real (final quantity="AcousticImpedance", final unit=
         "Pa.s/m3");
  type SpecificAcousticImpedance = Real (final quantity=
          "SpecificAcousticImpedance", final unit="Pa.s/m");
  type MechanicalImpedance = Real (final quantity="MechanicalImpedance", final unit=
             "N.s/m");
  type SoundPressureLevel = Real (final quantity="SoundPressureLevel", final unit=
             "dB");
  type SoundPowerLevel = Real (final quantity="SoundPowerLevel", final unit=
          "dB");
  type DissipationCoefficient = Real (final quantity="DissipationCoefficient",
        final unit="1");
  type ReflectionCoefficient = Real (final quantity="ReflectionCoefficient",
        final unit="1");
  type TransmissionCoefficient = Real (final quantity="TransmissionCoefficient",
          final unit="1");
  type AcousticAbsorptionCoefficient = Real (final quantity=
          "AcousticAbsorptionCoefficient", final unit="1");
  type SoundReductionIndex = Real (final quantity="SoundReductionIndex", final unit=
             "dB");
  type EquivalentAbsorptionArea = Real (final quantity="Area", final unit="m2");
  type ReverberationTime = Real (final quantity="Time", final unit="s");
  type LoundnessLevel = Real (final quantity="LoundnessLevel", final unit=
          "phon");
  type Loundness = Real (final quantity="Loundness", final unit="sone");

  // Physical chemistry and molecular physics (chapter 8 of ISO 31-1992)
  type RelativeAtomicMass = Real (final quantity="RelativeAtomicMass", final unit=
             "1");
  type RelativeMolecularMass = Real (final quantity="RelativeMolecularMass",
        final unit="1");
  type NumberOfMolecules = Real (final quantity="NumberOfMolecules", final unit=
         "1");
  type AmountOfSubstance = Real (
      final quantity="AmountOfSubstance",
      final unit="mol",
      min=0);
  type MolarMass = Real (final quantity="MolarMass", final unit="kg/mol",min=0);
  type MolarVolume = Real (final quantity="MolarVolume", final unit="m3/mol", min=0);
  type MolarInternalEnergy = Real (final quantity="MolarEnergy", final unit="J/mol", nominal=2e4);
  type MolarHeatCapacity = Real (final quantity="MolarHeatCapacity", final unit=
         "J/(mol.K)");
  type MolarEntropy = Real (final quantity="MolarEntropy", final unit=
          "J/(mol.K)");
  type MolarFlowRate = Real (final quantity="MolarFlowRate", final unit=
          "mol/s");
  type NumberDensityOfMolecules = Real (final quantity=
          "NumberDensityOfMolecules", final unit="m-3");
  type MolecularConcentration = Real (final quantity="MolecularConcentration",
        final unit="m-3");
  type MassConcentration = Real (final quantity="MassConcentration", final unit=
         "kg/m3");
  type MassFraction = Real (final quantity="MassFraction", final unit="1",
                            min=0, max=1,
                            nominal = 0.01,
                            start = 0.2);
  type Concentration = Real (final quantity="Concentration", final unit=
          "mol/m3");
  type VolumeFraction = Real (final quantity="VolumeFraction", final unit="1");
  type MoleFraction = Real (final quantity="MoleFraction", final unit="1",
                            min = 0, max = 1,
                            nominal = 0.01,
                            start = 0.2);
  type ChemicalPotential = Real (final quantity="ChemicalPotential", final unit=
         "J/mol");
  type AbsoluteActivity = Real (final quantity="AbsoluteActivity", final unit=
          "1");
  type PartialPressure = Pressure;
  type Fugacity = Real (final quantity="Fugacity", final unit="Pa");
  type StandardAbsoluteActivity = Real (final quantity=
          "StandardAbsoluteActivity", final unit="1");
  type ActivityCoefficient = Real (final quantity="ActivityCoefficient", final unit=
             "1");
  type ActivityOfSolute = Real (final quantity="ActivityOfSolute", final unit=
          "1");
  type ActivityCoefficientOfSolute = Real (final quantity=
          "ActivityCoefficientOfSolute", final unit="1");
  type StandardAbsoluteActivityOfSolute = Real (final quantity=
          "StandardAbsoluteActivityOfSolute", final unit="1");
  type ActivityOfSolvent = Real (final quantity="ActivityOfSolvent", final unit=
         "1");
  type OsmoticCoefficientOfSolvent = Real (final quantity=
          "OsmoticCoefficientOfSolvent", final unit="1");
  type StandardAbsoluteActivityOfSolvent = Real (final quantity=
          "StandardAbsoluteActivityOfSolvent", final unit="1");
  type OsmoticPressure = Real (
      final quantity="Pressure",
      final unit="Pa",
      displayUnit="bar",
      min=0);
  type StoichiometricNumber = Real (final quantity="StoichiometricNumber",
        final unit="1");
  type Affinity = Real (final quantity="Affinity", final unit="J/mol");
  type MassOfMolecule = Real (final quantity="Mass", final unit="kg");
  type ElectricDipoleMomentOfMolecule = Real (final quantity=
          "ElectricDipoleMomentOfMolecule", final unit="C.m");
  type ElectricPolarizabilityOfAMolecule = Real (final quantity=
          "ElectricPolarizabilityOfAMolecule", final unit="C.m2/V");
  type MicrocanonicalPartitionFunction = Real (final quantity=
          "MicrocanonicalPartitionFunction", final unit="1");
  type CanonicalPartitionFunction = Real (final quantity=
          "CanonicalPartitionFunction", final unit="1");
  type GrandCanonicalPartitionFunction = Real (final quantity=
          "GrandCanonicalPartitionFunction", final unit="1");
  type MolecularPartitionFunction = Real (final quantity=
          "MolecularPartitionFunction", final unit="1");
  type StatisticalWeight = Real (final quantity="StatisticalWeight", final unit=
         "1");
  type MeanFreePath = Length;
  type DiffusionCoefficient = Real (final quantity="DiffusionCoefficient",
        final unit="m2/s");
  type ThermalDiffusionRatio = Real (final quantity="ThermalDiffusionRatio",
        final unit="1");
  type ThermalDiffusionFactor = Real (final quantity="ThermalDiffusionFactor",
        final unit="1");
  type ThermalDiffusionCoefficient = Real (final quantity=
          "ThermalDiffusionCoefficient", final unit="m2/s");
  type ElementaryCharge = Real (final quantity="ElementaryCharge", final unit=
          "C");
  type ChargeNumberOfIon = Real (final quantity="ChargeNumberOfIon", final unit=
         "1");
  type FaradayConstant = Real (final quantity="FaradayConstant", final unit=
          "C/mol");
  type IonicStrength = Real (final quantity="IonicStrength", final unit=
          "mol/kg");
  type DegreeOfDissociation = Real (final quantity="DegreeOfDissociation",
        final unit="1");
  type ElectrolyticConductivity = Real (final quantity=
          "ElectrolyticConductivity", final unit="S/m");
  type MolarConductivity = Real (final quantity="MolarConductivity", final unit=
         "S.m2/mol");
  type TransportNumberOfIonic = Real (final quantity="TransportNumberOfIonic",
        final unit="1");

  // Atomic and Nuclear Physics (chapter 9 of ISO 31-1992)
  type ProtonNumber = Real (final quantity="ProtonNumber", final unit="1");
  type NeutronNumber = Real (final quantity="NeutronNumber", final unit="1");
  type NucleonNumber = Real (final quantity="NucleonNumber", final unit="1");
  type AtomicMassConstant = Real (final quantity="Mass", final unit="kg");
  type MassOfElectron = Real (final quantity="Mass", final unit="kg");
  type MassOfProton = Real (final quantity="Mass", final unit="kg");
  type MassOfNeutron = Real (final quantity="Mass", final unit="kg");
  type HartreeEnergy = Real (final quantity="Energy", final unit="J");
  type MagneticMomentOfParticle = Real (final quantity=
          "MagneticMomentOfParticle", final unit="A.m2");
  type BohrMagneton = MagneticMomentOfParticle;
  type NuclearMagneton = MagneticMomentOfParticle;
  type GyromagneticCoefficient = Real (final quantity="GyromagneticCoefficient",
          final unit="A.m2/(J.s)");
  type GFactorOfAtom = Real (final quantity="GFactorOfAtom", final unit="1");
  type GFactorOfNucleus = Real (final quantity="GFactorOfNucleus", final unit=
          "1");
  type LarmorAngularFrequency = Real (final quantity="AngularFrequency", final unit=
             "s-1");
  type NuclearPrecessionAngularFrequency = Real (final quantity=
          "AngularFrequency", final unit="s-1");
  type CyclotronAngularFrequency = Real (final quantity="AngularFrequency",
        final unit="s-1");
  type NuclearQuadrupoleMoment = Real (final quantity="NuclearQuadrupoleMoment",
          final unit="m2");
  type NuclearRadius = Real (final quantity="Length", final unit="m");
  type ElectronRadius = Real (final quantity="Length", final unit="m");
  type ComptonWavelength = Real (final quantity="Length", final unit="m");
  type MassExcess = Real (final quantity="Mass", final unit="kg");
  type MassDefect = Real (final quantity="Mass", final unit="kg");
  type RelativeMassExcess = Real (final quantity="RelativeMassExcess", final unit=
             "1");
  type RelativeMassDefect = Real (final quantity="RelativeMassDefect", final unit=
             "1");
  type PackingFraction = Real (final quantity="PackingFraction", final unit="1");
  type BindingFraction = Real (final quantity="BindingFraction", final unit="1");
  type MeanLife = Real (final quantity="Time", final unit="s");
  type LevelWidth = Real (final quantity="LevelWidth", final unit="J");
  type Activity = Real (final quantity="Activity", final unit="Bq");
  type SpecificActivity = Real (final quantity="SpecificActivity", final unit=
          "Bq/kg");
  type DecayConstant = Real (final quantity="DecayConstant", final unit="s-1");
  type HalfLife = Real (final quantity="Time", final unit="s");
  type AlphaDisintegrationEnergy = Real (final quantity="Energy", final unit=
          "J");
  type MaximumBetaParticleEnergy = Real (final quantity="Energy", final unit=
          "J");
  type BetaDisintegrationEnergy = Real (final quantity="Energy", final unit="J");

  // Nuclear Reactions and Ionizing Radiations (chapter 10 of ISO 31-1992)
  type ReactionEnergy = Real (final quantity="Energy", final unit="J");
  type ResonanceEnergy = Real (final quantity="Energy", final unit="J");
  type CrossSection = Real (final quantity="Area", final unit="m2");
  type TotalCrossSection = Real (final quantity="Area", final unit="m2");
  type AngularCrossSection = Real (final quantity="AngularCrossSection", final unit=
             "m2/sr");
  type SpectralCrossSection = Real (final quantity="SpectralCrossSection",
        final unit="m2/J");
  type SpectralAngularCrossSection = Real (final quantity=
          "SpectralAngularCrossSection", final unit="m2/(sr.J)");
  type MacroscopicCrossSection = Real (final quantity="MacroscopicCrossSection",
          final unit="m-1");
  type TotalMacroscopicCrossSection = Real (final quantity=
          "TotalMacroscopicCrossSection", final unit="m-1");
  type ParticleFluence = Real (final quantity="ParticleFluence", final unit=
          "m-2");
  type ParticleFluenceRate = Real (final quantity="ParticleFluenceRate", final unit=
             "s-1.m2");
  type EnergyFluence = Real (final quantity="EnergyFluence", final unit="J/m2");
  type EnergyFluenceRate = Real (final quantity="EnergyFluenceRate", final unit=
         "W/m2");
  type CurrentDensityOfParticles = Real (final quantity=
          "CurrentDensityOfParticles", final unit="m-2.s-1");
  type MassAttenuationCoefficient = Real (final quantity=
          "MassAttenuationCoefficient", final unit="m2/kg");
  type MolarAttenuationCoefficient = Real (final quantity=
          "MolarAttenuationCoefficient", final unit="m2/mol");
  type AtomicAttenuationCoefficient = Real (final quantity=
          "AtomicAttenuationCoefficient", final unit="m2");
  type HalfThickness = Real (final quantity="Length", final unit="m");
  type TotalLinearStoppingPower = Real (final quantity=
          "TotalLinearStoppingPower", final unit="J/m");
  type TotalAtomicStoppingPower = Real (final quantity=
          "TotalAtomicStoppingPower", final unit="J.m2");
  type TotalMassStoppingPower = Real (final quantity="TotalMassStoppingPower",
        final unit="J.m2/kg");
  type MeanLinearRange = Real (final quantity="Length", final unit="m");
  type MeanMassRange = Real (final quantity="MeanMassRange", final unit="kg/m2");
  type LinearIonization = Real (final quantity="LinearIonization", final unit=
          "m-1");
  type TotalIonization = Real (final quantity="TotalIonization", final unit="1");
  type Mobility = Real (final quantity="Mobility", final unit="m2/(V.s)");
  type IonNumberDensity = Real (final quantity="IonNumberDensity", final unit=
          "m-3");
  type RecombinationCoefficient = Real (final quantity=
          "RecombinationCoefficient", final unit="m3/s");
  type NeutronNumberDensity = Real (final quantity="NeutronNumberDensity",
        final unit="m-3");
  type NeutronSpeed = Real (final quantity="Velocity", final unit="m/s");
  type NeutronFluenceRate = Real (final quantity="NeutronFluenceRate", final unit=
             "s-1.m-2");
  type TotalNeutronSourceDensity = Real (final quantity=
          "TotalNeutronSourceDesity", final unit="s-1.m-3");
  type SlowingDownDensity = Real (final quantity="SlowingDownDensity", final unit=
             "s-1.m-3");
  type ResonanceEscapeProbability = Real (final quantity=
          "ResonanceEscapeProbability", final unit="1");
  type Lethargy = Real (final quantity="Lethargy", final unit="1");
  type SlowingDownArea = Real (final quantity="Area", final unit="m2");
  type DiffusionArea = Real (final quantity="Area", final unit="m2");
  type MigrationArea = Real (final quantity="Area", final unit="m2");
  type SlowingDownLength = Real (final quantity="SLength", final unit="m");
  type DiffusionLength = Length;
  type MigrationLength = Length;
  type NeutronYieldPerFission = Real (final quantity="NeutronYieldPerFission",
        final unit="1");
  type NeutronYieldPerAbsorption = Real (final quantity=
          "NeutronYieldPerAbsorption", final unit="1");
  type FastFissionFactor = Real (final quantity="FastFissionFactor", final unit=
         "1");
  type ThermalUtilizationFactor = Real (final quantity=
          "ThermalUtilizationFactor", final unit="1");
  type NonLeakageProbability = Real (final quantity="NonLeakageProbability",
        final unit="1");
  type Reactivity = Real (final quantity="Reactivity", final unit="1");
  type ReactorTimeConstant = Real (final quantity="Time", final unit="s");
  type EnergyImparted = Real (final quantity="Energy", final unit="J");
  type MeanEnergyImparted = Real (final quantity="Energy", final unit="J");
  type SpecificEnergyImparted = Real (final quantity="SpecificEnergy", final unit=
             "Gy");
  type AbsorbedDose = Real (final quantity="AbsorbedDose", final unit="Gy");
  type DoseEquivalent = Real (final quantity="DoseEquivalent", final unit="Sv");
  type AbsorbedDoseRate = Real (final quantity="AbsorbedDoseRate", final unit=
          "Gy/s");
  type LinearEnergyTransfer = Real (final quantity="LinearEnergyTransfer",
        final unit="J/m");
  type Kerma = Real (final quantity="Kerma", final unit="Gy");
  type KermaRate = Real (final quantity="KermaRate", final unit="Gy/s");
  type MassEnergyTransferCoefficient = Real (final quantity=
          "MassEnergyTransferCoefficient", final unit="m2/kg");
  type Exposure = Real (final quantity="Exposure", final unit="C/kg");
  type ExposureRate = Real (final quantity="ExposureRate", final unit=
          "C/(kg.s)");

  // chapter 11 is not defined in ISO 31-1992

  // Characteristic Numbers (chapter 12 of ISO 31-1992)
  type ReynoldsNumber = Real (final quantity="ReynoldsNumber", final unit="1");
  type EulerNumber = Real (final quantity="EulerNumber", final unit="1");
  type FroudeNumber = Real (final quantity="FroudeNumber", final unit="1");
  type GrashofNumber = Real (final quantity="GrashofNumber", final unit="1");
  type WeberNumber = Real (final quantity="WeberNumber", final unit="1");
  type MachNumber = Real (final quantity="MachNumber", final unit="1");
  type KnudsenNumber = Real (final quantity="KnudsenNumber", final unit="1");
  type StrouhalNumber = Real (final quantity="StrouhalNumber", final unit="1");
  type FourierNumber = Real (final quantity="FourierNumber", final unit="1");
  type PecletNumber = Real (final quantity="PecletNumber", final unit="1");
  type RayleighNumber = Real (final quantity="RayleighNumber", final unit="1");
  type NusseltNumber = Real (final quantity="NusseltNumber", final unit="1");
  type BiotNumber = NusseltNumber;
  // The Biot number (Bi) is used when
  // the Nusselt number is reserved
  // for convective transport of heat.
  type StantonNumber = Real (final quantity="StantonNumber", final unit="1");
  type FourierNumberOfMassTransfer = Real (final quantity=
          "FourierNumberOfMassTransfer", final unit="1");
  type PecletNumberOfMassTransfer = Real (final quantity=
          "PecletNumberOfMassTransfer", final unit="1");
  type GrashofNumberOfMassTransfer = Real (final quantity=
          "GrashofNumberOfMassTransfer", final unit="1");
  type NusseltNumberOfMassTransfer = Real (final quantity=
          "NusseltNumberOfMassTransfer", final unit="1");
  type StantonNumberOfMassTransfer = Real (final quantity=
          "StantonNumberOfMassTransfer", final unit="1");
  type PrandtlNumber = Real (final quantity="PrandtlNumber", final unit="1");
  type SchmidtNumber = Real (final quantity="SchmidtNumber", final unit="1");
  type LewisNumber = Real (final quantity="LewisNumber", final unit="1");
  type MagneticReynoldsNumber = Real (final quantity="MagneticReynoldsNumber",
        final unit="1");
  type AlfvenNumber = Real (final quantity="AlfvenNumber", final unit="1");
  type HartmannNumber = Real (final quantity="HartmannNumber", final unit="1");
  type CowlingNumber = Real (final quantity="CowlingNumber", final unit="1");

  // Solid State Physics (chapter 13 of ISO 31-1992)
  type BraggAngle = Angle;
  type OrderOfReflexion = Real (final quantity="OrderOfReflexion", final unit=
          "1");
  type ShortRangeOrderParameter = Real (final quantity="RangeOrderParameter",
        final unit="1");
  type LongRangeOrderParameter = Real (final quantity="RangeOrderParameter",
        final unit="1");
  type DebyeWallerFactor = Real (final quantity="DebyeWallerFactor", final unit=
         "1");
  type CircularWavenumber = Real (final quantity="CircularWavenumber", final unit=
             "m-1");
  type FermiCircularWavenumber = Real (final quantity="FermiCircularWavenumber",
          final unit="m-1");
  type DebyeCircularWavenumber = Real (final quantity="DebyeCircularWavenumber",
          final unit="m-1");
  type DebyeCircularFrequency = Real (final quantity="AngularFrequency", final unit=
             "s-1");
  type DebyeTemperature = ThermodynamicTemperature;
  type SpectralConcentration = Real (final quantity="SpectralConcentration",
        final unit="s/m3");
  type GrueneisenParameter = Real (final quantity="GrueneisenParameter", final unit=
             "1");
  type MadelungConstant = Real (final quantity="MadelungConstant", final unit=
          "1");
  type DensityOfStates = Real (final quantity="DensityOfStates", final unit=
          "J-1/m-3");
  type ResidualResistivity = Real (final quantity="ResidualResistivity", final unit=
             "Ohm.m");
  type LorenzCoefficient = Real (final quantity="LorenzCoefficient", final unit=
         "V2/K2");
  type HallCoefficient = Real (final quantity="HallCoefficient", final unit=
          "m3/C");
  type ThermoelectromotiveForce = Real (final quantity=
          "ThermoelectromotiveForce", final unit="V");
  type SeebeckCoefficient = Real (final quantity="SeebeckCoefficient", final unit=
             "V/K");
  type PeltierCoefficient = Real (final quantity="PeltierCoefficient", final unit=
             "V");
  type ThomsonCoefficient = Real (final quantity="ThomsonCoefficient", final unit=
             "V/K");
  type RichardsonConstant = Real (final quantity="RichardsonConstant", final unit=
             "A/(m2.K2)");
  type FermiEnergy = Real (final quantity="Energy", final unit="eV");
  type GapEnergy = Real (final quantity="Energy", final unit="eV");
  type DonorIonizationEnergy = Real (final quantity="Energy", final unit="eV");
  type AcceptorIonizationEnergy = Real (final quantity="Energy", final unit=
          "eV");
  type ActivationEnergy = Real (final quantity="Energy", final unit="eV");
  type FermiTemperature = ThermodynamicTemperature;
  type ElectronNumberDensity = Real (final quantity="ElectronNumberDensity",
        final unit="m-3");
  type HoleNumberDensity = Real (final quantity="HoleNumberDensity", final unit=
         "m-3");
  type IntrinsicNumberDensity = Real (final quantity="IntrinsicNumberDensity",
        final unit="m-3");
  type DonorNumberDensity = Real (final quantity="DonorNumberDensity", final unit=
             "m-3");
  type AcceptorNumberDensity = Real (final quantity="AcceptorNumberDensity",
        final unit="m-3");
  type EffectiveMass = Mass;
  type MobilityRatio = Real (final quantity="MobilityRatio", final unit="1");
  type RelaxationTime = Time;
  type CarrierLifeTime = Time;
  type ExchangeIntegral = Real (final quantity="Energy", final unit="eV");
  type CurieTemperature = ThermodynamicTemperature;
  type NeelTemperature = ThermodynamicTemperature;
  type LondonPenetrationDepth = Length;
  type CoherenceLength = Length;
  type LandauGinzburgParameter = Real (final quantity="LandauGinzburgParameter",
          final unit="1");
  type FluxiodQuantum = Real (final quantity="FluxiodQuantum", final unit="Wb");

  record ComplexCurrent =
    Complex(redeclare Modelica.SIunits.Current re,
             redeclare Modelica.SIunits.Current im)
    "Complex electrical current";
  record ComplexCurrentSlope =
    Complex(redeclare Modelica.SIunits.CurrentSlope re,
             redeclare Modelica.SIunits.CurrentSlope im)
    "Complex current slope";
  record ComplexCurrentDensity =
    Complex(redeclare Modelica.SIunits.CurrentDensity re,
             redeclare Modelica.SIunits.CurrentDensity im)
    "Complex electrical current density";
  record ComplexElectricPotential =
    Complex(redeclare Modelica.SIunits.ElectricPotential re,
             redeclare Modelica.SIunits.ElectricPotential im)
    "Complex electric potential";
  record ComplexPotentialDifference =
    Complex(redeclare Modelica.SIunits.PotentialDifference re,
             redeclare Modelica.SIunits.PotentialDifference im)
    "Complex electric potential difference";
  record ComplexVoltage =
    Complex(redeclare Modelica.SIunits.Voltage re,
             redeclare Modelica.SIunits.Voltage im)
    "Complex electrical voltage";
  record ComplexVoltageSlope =
    Complex(redeclare Modelica.SIunits.VoltageSlope re,
             redeclare Modelica.SIunits.VoltageSlope im)
    "Complex voltage slope";
  record ComplexElectricFieldStrength =
    Complex(redeclare Modelica.SIunits.ElectricFieldStrength re,
             redeclare Modelica.SIunits.ElectricFieldStrength im)
    "Complex electric field strength";
  record ComplexElectricFluxDensity =
    Complex(redeclare Modelica.SIunits.ElectricFluxDensity re,
             redeclare Modelica.SIunits.ElectricFluxDensity im)
    "Complex electric flux density";
  record ComplexElectricFlux =
    Complex(redeclare Modelica.SIunits.ElectricFlux re,
             redeclare Modelica.SIunits.ElectricFlux im)
    "Complex electric flux";
  record ComplexMagneticFieldStrength =
    Complex(redeclare Modelica.SIunits.MagneticFieldStrength re,
             redeclare Modelica.SIunits.MagneticFieldStrength im)
    "Complex magnetic field strength";
  record ComplexMagneticPotential =
    Complex(redeclare Modelica.SIunits.MagneticPotential re,
             redeclare Modelica.SIunits.MagneticPotential im)
    "Complex magnetic potential";
  record ComplexMagneticPotentialDifference =
    Complex(redeclare Modelica.SIunits.MagneticPotentialDifference re,
             redeclare Modelica.SIunits.MagneticPotentialDifference im)
    "Complex magnetic potential difference";
  record ComplexMagnetomotiveForce =
    Complex(redeclare Modelica.SIunits.MagnetomotiveForce re,
             redeclare Modelica.SIunits.MagnetomotiveForce im)
    "Complex magneto motive force";
  record ComplexMagneticFluxDensity =
    Complex(redeclare Modelica.SIunits.MagneticFluxDensity re,
             redeclare Modelica.SIunits.MagneticFluxDensity im)
    "Complex magnetic flux density";
  record ComplexMagneticFlux =
    Complex(redeclare Modelica.SIunits.MagneticFlux re,
             redeclare Modelica.SIunits.MagneticFlux im)
    "Complex magnetic flux";
  record ComplexReluctance =
    Complex(redeclare Modelica.SIunits.Reluctance re,
             redeclare Modelica.SIunits.Reluctance im) "Complex reluctance";
  record ComplexImpedance =
    Complex(redeclare Resistance re,
             redeclare Reactance im) "Complex electrical impedance";
  record ComplexAdmittance =
    Complex(redeclare Conductance re,
             redeclare Susceptance im) "Complex electrical impedance";
  record ComplexPower =
    Complex(redeclare ActivePower re,
             redeclare ReactivePower im) "Complex electrical power";
  annotation (
    Invisible=true,
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
            100}}), graphics={Text(
          extent={{-63,-13},{45,-67}},
          lineColor={0,0,0},
          textString="[kg.m2]")}),
    Documentation(info="<html>
<p>This package provides predefined types, such as <i>Mass</i>,
<i>Angle</i>, <i>Time</i>, based on the international standard
on units, e.g.,
</p>

<pre>   <b>type</b> Angle = Real(<b>final</b> quantity = \"Angle\",
                     <b>final</b> unit     = \"rad\",
                     displayUnit    = \"deg\");
</pre>

<p>
as well as conversion functions from non SI-units to SI-units
and vice versa in subpackage
<a href=\"modelica://Modelica.SIunits.Conversions\">Conversions</a>.
</p>

<p>
For an introduction how units are used in the Modelica standard library
with package SIunits, have a look at:
<a href=\"modelica://Modelica.SIunits.UsersGuide.HowToUseSIunits\">How to use SIunits</a>.
</p>

<p>
Copyright &copy; 1998-2010, Modelica Association and DLR.
</p>
<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"http://www.modelica.org/licenses/ModelicaLicense2\"> http://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>
</html>", revisions="<html>
<ul>
<li><i>May 25, 2011</i> by Stefan Wischhusen:<br/>Added molar units for energy and enthalpy.</li>
<li><i>Jan. 27, 2010</i> by Christian Kral:<br/>Added complex units.</li>
<li><i>Dec. 14, 2005</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Add User&#39;;s Guide and removed &quot;min&quot; values for Resistance and Conductance.</li>
<li><i>October 21, 2002</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br/>Added new package <b>Conversions</b>. Corrected typo <i>Wavelenght</i>.</li>
<li><i>June 6, 2000</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Introduced the following new types<br/>type Temperature = ThermodynamicTemperature;<br/>types DerDensityByEnthalpy, DerDensityByPressure, DerDensityByTemperature, DerEnthalpyByPressure, DerEnergyByDensity, DerEnergyByPressure<br/>Attribute &quot;final&quot; removed from min and max values in order that these values can still be changed to narrow the allowed range of values.<br/>Quantity=&quot;Stress&quot; removed from type &quot;Stress&quot;, in order that a type &quot;Stress&quot; can be connected to a type &quot;Pressure&quot;.</li>
<li><i>Oct. 27, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>New types due to electrical library: Transconductance, InversePotential, Damping.</li>
<li><i>Sept. 18, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Renamed from SIunit to SIunits. Subpackages expanded, i.e., the SIunits package, does no longer contain subpackages.</li>
<li><i>Aug 12, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Type &quot;Pressure&quot; renamed to &quot;AbsolutePressure&quot; and introduced a new type &quot;Pressure&quot; which does not contain a minimum of zero in order to allow convenient handling of relative pressure. Redefined BulkModulus as an alias to AbsolutePressure instead of Stress, since needed in hydraulics.</li>
<li><i>June 29, 1999</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Bug-fix: Double definition of &quot;Compressibility&quot; removed and appropriate &quot;extends Heat&quot; clause introduced in package SolidStatePhysics to incorporate ThermodynamicTemperature.</li>
<li><i>April 8, 1998</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and Astrid Jaschinski:<br/>Complete ISO 31 chapters realized.</li>
<li><i>Nov. 15, 1997</i> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and <a href=\"http://www.control.lth.se/~hubertus/\">Hubertus Tummescheit</a>:<br/>Some chapters realized.</li>
</ul>
</html>"),
    Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
            100}}), graphics={
        Rectangle(
          extent={{169,86},{349,236}},
          fillColor={235,235,235},
          fillPattern=FillPattern.Solid,
          lineColor={0,0,255}),
        Polygon(
          points={{169,236},{189,256},{369,256},{349,236},{169,236}},
          fillColor={235,235,235},
          fillPattern=FillPattern.Solid,
          lineColor={0,0,255}),
        Polygon(
          points={{369,256},{369,106},{349,86},{349,236},{369,256}},
          fillColor={235,235,235},
          fillPattern=FillPattern.Solid,
          lineColor={0,0,255}),
        Text(
          extent={{179,226},{339,196}},
          lineColor={160,160,164},
          textString="Library"),
        Text(
          extent={{206,173},{314,119}},
          lineColor={0,0,0},
          textString="[kg.m2]"),
        Text(
          extent={{163,320},{406,264}},
          lineColor={255,0,0},
          textString="Modelica.SIunits")}));
end SIunits;
